---
title: Vận hành Tháp Giải nhiệt và Kiểm soát Độ chênh Nhiệt độ Tiếp cận (Approach Temperature)
source: CTI (Cooling Technology Institute) Standard 201 & BEMS Guide
---

# Kiểm soát Hiệu quả Tháp Giải nhiệt và Nhiệt độ Nước giải nhiệt (Condenser Water)

## 1. Khái niệm Nhiệt độ Tiếp cận (Approach Temperature)
- **Nhiệt độ tiếp cận (Approach Temp)** = Nhiệt độ nước ra khỏi tháp giải nhiệt ($T_{cw,out}$) - Nhiệt độ bầu ướt ngoài trời ($T_{wb}$).
- Tháp giải nhiệt hoạt động tốt khi độ tiếp cận nằm trong khoảng từ $2.5^\circ\text{C} - 4.5^\circ\text{C}$.
- Nếu Approach Temp $> 6^\circ\text{C}$, tháp đang bị tắc màng lọc (fill), cáu cặn, phân phối nước không đều hoặc quạt chạy ngược chiều.

## 2. Ảnh hưởng đến hiệu suất Chiller
- Cứ mỗi khi nhiệt độ nước giải nhiệt vào bình ngưng Chiller giảm được $1^\circ\text{C}$, công suất tiêu thụ điện của máy nén Chiller giảm từ **$1.5\% - 2.0\%$**.
- Lắp đặt biến tần (VFD) cho động cơ quạt tháp giải nhiệt cho phép điều khiển tốc độ quạt theo nhiệt độ bầu ướt thời gian thực, tiết kiệm đến $50\%$ điện năng quạt so với chạy on/off truyền thống.
- Cần cài đặt nhiệt độ nước giải nhiệt tối thiểu (thường là $21^\circ\text{C} - 24^\circ\text{C}$ tùy theo khuyến cáo của nhà sản xuất Chiller) để tránh hiện tượng áp suất ngưng tụ quá thấp gây sập dầu bôi trơn máy nén (Low head pressure / oil migration).
