---
title: Quy chuẩn QCVN 09:2017/BXD - Hệ thống Điều hòa không khí và Thông gió (HVAC)
source: QCVN 09:2017/BXD - Bộ Xây Dựng
---

# Tiêu chuẩn Hiệu suất Năng lượng Hệ thống HVAC

## 1. Hiệu suất tối thiểu của Cụm máy làm lạnh (Chiller)
- **Chiller giải nhiệt nước (Water-cooled Centrifugal Chiller)**:
  - Công suất < 528 kW (150 RT): COP tối thiểu $\ge 5.0$, IPLV $\ge 5.5$.
  - Công suất 528 kW - 1055 kW (150 - 300 RT): COP tối thiểu $\ge 5.5$, IPLV $\ge 6.2$.
  - Công suất $\ge 1055$ kW (> 300 RT): COP tối thiểu $\ge 6.1$, IPLV $\ge 7.0$ (tương đương $\le 0.57 \text{ kW/RT}$).
- **Chiller giải nhiệt gió (Air-cooled Chiller)**:
  - Mọi dải công suất: COP danh định tối thiểu $\ge 2.80$, IPLV $\ge 3.80$.

## 2. Hệ thống phân phối nước lạnh và quạt gió
- **Động cơ bơm nước lạnh & bơm giải nhiệt**: Phải đạt cấp hiệu suất IE3 (Premium Efficiency). Hệ thống bơm lưu lượng thay đổi (VFD) phải trang bị cảm biến chênh áp để điều khiển tốc độ quay của bơm.
- **Quạt gió AHU/FCU**: Công suất quạt tối đa không vượt quá $1.5 \text{ kW}$ trên mỗi $1000 \text{ m³/h}$ lưu lượng gió cấp đối với hệ VAV.

## 3. Điều khiển nhiệt độ phòng làm việc
- Nhiệt độ thiết kế không gian làm việc văn phòng khuyến nghị duy trì ở mức $25^\circ\text{C} \pm 1^\circ\text{C}$ và độ ẩm tương đối từ $55\% - 65\%$.
- Cài đặt nhiệt độ dưới $24^\circ\text{C}$ làm tăng từ $6\% - 8\%$ điện năng tiêu thụ của chiller cho mỗi độ C giảm thêm.
